# リスクマネジメントファイル(RMF)

**ドキュメント ID:** RMF-TH25S-001
**バージョン:** 1.0
**最終更新日:** 2026-05-10
**対象製品:** 仮想 Therac-25 Simple / TH25S-SIM-001
**対象リリース:** 1.0.0

| 役割 | 氏名 | 所属 | 日付 | 署名 |
|------|------|------|------|------|
| 作成者 | 開発者A(全ロール兼任) | 学習プロジェクト | 2026-05-10 | — |
| レビュー者 | 開発者A(全ロール兼任) | 学習プロジェクト | 2026-05-10 | — |
| 承認者(リスクマネジメント責任者) | 開発者A(全ロール兼任) | 学習プロジェクト | 2026-05-10 | — |

---

> **注記:** 本書は ISO 14971:2019 に基づく医療機器全体のリスクマネジメントファイル(RMF)である。IEC 62304 のソフトウェアリスクマネジメントプロセス(箇条 7)は本 RMF へ統合される。ソフトウェア固有の活動計画は [`software_risk_management_plan.md`](./software_risk_management_plan.md) を参照。本プロジェクトは学習目的の仮想プロジェクトである。

## 1. 目的と適用範囲

本書は、仮想 Therac-25 Simple のリスクマネジメント活動の記録を一元管理する。リスク分析・評価・コントロール・残留リスク評価を含む。

## 2. 参照文書

| ID | 文書名 | バージョン |
|----|--------|----------|
| [1] | ISO 14971:2019 | — |
| [2] | ソフトウェアリスクマネジメント計画書(SRMP-TH25S-001) | 1.0 |
| [3] | ソフトウェア安全クラス決定記録(SSC-TH25S-001) | 1.0 |
| [4] | N. G. Leveson, C. S. Turner, "An Investigation of the Therac-25 Accidents", IEEE Computer, 1993 | — |

## 3. 意図する使用及び安全に関連する特性(ISO 14971 箇条 5.2)

### 3.1 意図する使用
- 対象(仮想): 放射線治療装置のビーム照射可否判定。
- 使用環境: 医療機関の治療室(本プロジェクトでは PC ホスト単体の仮想シミュレータ)。
- 操作者: 放射線治療技師。

### 3.2 安全に関連する特性
| 項目 | 記述 |
|------|------|
| エネルギーを与えるか | はい(高エネルギー放射線。仮想シミュレータ上のモデル) |
| ソフトウェア制御 | あり(クラス C) |
| 操作ミス可能性 | あり(治療パラメータ入力・操作順序) |
| 継続使用時間 | 1 治療あたり数分(仮想) |

## 4. ハザード・ハザード状況・危害の識別(ISO 14971 箇条 5.4)

### 4.1 ハザード一覧

| ハザード ID | ハザード分類 | 記述 | 想定される危害 | ソフトウェア寄与 |
|-----------|-----------|------|------------|--------------|
| HZ-001 | 機能的(放射線) | 治療モードとターンテーブル位置が不整合な状態でビームが照射される | 放射線過剰照射による死亡又は重傷 | 有 |
| HZ-002 | 機能的(放射線) | 操作順序依存により安全整合性チェックが実施されないままビームオンに至る | 不整合状態での照射 → 過剰照射 | 有 |
| HZ-003 | 機能的(放射線) | 整合性チェック回数カウンタのオーバーフローにより安全チェックがバイパスされる | 不整合の見逃し → 過剰照射 | 有 |

> 上記 3 ハザードは Therac-25 の実際の事故原因(N. G. Leveson & C. S. Turner, 1993)に対応する。HZ-002 は当時のタイミング競合(race condition)を、本プロジェクトでは単一スレッドの操作順序依存バグとして教材化したものである。

### 4.2 事象シーケンス

```
HZ-001: モード/機構整合判定の欠如 → X線モードで電子位置のまま → X線ターゲット非挿入で
        高出力ビーム照射 → 患者への過剰照射
HZ-002: 設定完了後の素早いモード編集 → 古いターンテーブル状態が引き継がれる →
        不整合状態でビームオン → 過剰照射
HZ-003: 整合性チェックカウンタが巻き戻る → カウンタ値依存の安全チェックがバイパス →
        不整合を見逃してビームオン → 過剰照射
```

## 5. リスク推定(ISO 14971 箇条 5.5)

### 5.1 重大度と発生可能性の評価基準

#### 重大度(Severity)
| 段階 | 区分 | 例 |
|------|------|-----|
| S5 | 破局的 | 死亡、永続的重傷 |
| S4 | 重大 | 重傷、入院 |
| S3 | 重度 | 医療介入を要する傷害 |
| S2 | 軽度 | 一時的で軽微な傷害 |
| S1 | 無視可能 | 一時的な不快感 |

#### 発生可能性(Probability)
| 段階 | 区分 | 頻度の目安 |
|------|------|----------|
| P5 | 頻繁 | > 10⁻³/使用 |
| P4 | 可能性大 | 10⁻³〜10⁻⁴ |
| P3 | 時々 | 10⁻⁴〜10⁻⁵ |
| P2 | 稀 | 10⁻⁵〜10⁻⁶ |
| P1 | ほとんどない | < 10⁻⁶ |

### 5.2 リスクマトリクス

|      | S1 | S2 | S3 | S4 | S5 |
|------|----|----|----|----|----|
| P5 | 中 | 高 | 高 | 許容外 | 許容外 |
| P4 | 低 | 中 | 高 | 高 | 許容外 |
| P3 | 低 | 中 | 中 | 高 | 高 |
| P2 | 無視 | 低 | 中 | 中 | 高 |
| P1 | 無視 | 低 | 低 | 中 | 中 |

許容方針: 「許容外」「高」は必ずリスクコントロールを実施する。「中」「低」は ALARP 原則を適用する。

## 6. リスク評価及びリスクコントロール(ISO 14971 箇条 6, 7)

### 6.1 リスク評価・コントロール一覧

| ハザード ID | 事象 ID | S | P | 推定リスク | RCM ID | コントロール種別 | 残留 S | 残留 P | 残留リスク | 判定 |
|-----------|--------|---|---|----------|--------|-------------|-------|-------|----------|------|
| HZ-001 | EV-001 | S5 | P4 | 許容外 | RCM-002 | 設計安全(独立整合判定) | S5 | P1 | 中 | 許容 |
| HZ-002 | EV-002 | S5 | P4 | 許容外 | RCM-001 | 設計安全(状態機械) | S5 | P1 | 中 | 許容 |
| HZ-003 | EV-003 | S5 | P3 | 高 | RCM-003 | 設計安全(飽和カウンタ) | S5 | P1 | 中 | 許容 |
| HZ-001, HZ-002, HZ-003 | EV-004 | S5 | P3 | 高 | RCM-004 | 警告(明確なエラー表示) | S5 | P1 | 中 | 許容(補助的) |

### 6.2 コントロール種別の優先順位(ISO 14971 箇条 7.1)

1. 設計による本質的安全(RCM-001, RCM-002, RCM-003 — 状態機械・独立判定・飽和カウンタにより危険状態を構造的に成立させない)
2. 保護手段(RCM-002 の独立判定は多重防御としても機能する)
3. 安全に関する情報(RCM-004 — 明確なエラー表示。単独では不十分なため補助的位置づけ)

## 7. リスクコントロール実施の検証(ISO 14971 箇条 7.3)

### 7.1 RCM 実装の検証

| RCM ID | 実装先 | 実装検証方法 | 試験 / 記録 ID | 結果 |
|--------|-------|-----------|-------------|------|
| RCM-001 | UNIT-002(SW) | ユニット試験 | UT-002-03〜08, 16, 20 | 合格 |
| RCM-002 | UNIT-003(SW) | ユニット試験 | UT-003-01〜14, UT-002-13, 14 | 合格 |
| RCM-003 | UNIT-001, UNIT-002(SW) | ユニット試験 | UT-001-14〜19, UT-002-17 | 合格 |
| RCM-004 | UNIT-001(SW) | ユニット試験 | UT-001-20, UT-001-21 | 合格 |

### 7.2 有効性の検証

| RCM ID | 有効性試験方法 | 試験 / 記録 ID | 結果 |
|--------|------------|-------------|------|
| RCM-001 | システム試験(設定後モード編集シナリオ) | ST-004 | 合格 |
| RCM-002 | システム試験(モード/機構不整合シナリオ) | ST-003 | 合格 |
| RCM-003 | システム試験(カウンタオーバーフローシナリオ) | ST-005 | 合格 |

## 8. 全体的な残留リスクの評価(ISO 14971 箇条 8)

### 8.1 残留リスクの総合評価

- [x] すべての特定ハザード(HZ-001〜003)に対して RCM が実装・検証された。
- [x] 個別残留リスクはすべて許容基準(中以下)内である。
- [x] RCM 実装による新たなハザードは識別されなかった(SRMP §5.2)。
- [x] 残留異常(ANOM)はリリース時点で存在しない(SMS §4 参照)。

### 8.2 ベネフィットとリスクの対比

本プロジェクトは学習目的の仮想プロジェクトであり、臨床的ベネフィットの定量評価は対象外とする。教育的観点では、Therac-25 の事故原因に対応するリスクコントロール手段を IEC 62304 プロセスで実装・検証する一連の体験を提供することが本プロジェクトの価値である。総合的な残留リスクは許容可能と判定する。

### 8.3 ユーザへの情報開示

| 対象 RCM / 残留リスク | 開示する情報 | 記載先 |
|--------------------|----------|-------|
| RCM-004 | エラー発生時は `th25s_error_message()` の人間可読メッセージを必ず確認すること | README、SMS |

## 9. リスクマネジメントレビュー(ISO 14971 箇条 9)

| レビュー実施日 | 対象範囲 | レビュー者 | 結果 | 記録 ID |
|------------|-------|---------|------|---------|
| 2026-05-10 | HZ-001〜003、RCM-001〜004、残留リスク | 開発者A(全ロール兼任) | 承認 | RMF-REV-001 |

## 10. 製造後の情報収集及びリスク再評価(ISO 14971 箇条 10)

- 情報源: GitHub Issues(問題報告 PRB)、CI 実行結果。
- 再評価のトリガ: 新たなハザードの識別、RCM の無効化、SOUP(CppUTest)の重大不具合公表。
- 処置: 本 RMF 更新 → 関連ドキュメント(SRS、設計、試験)更新 → SRMP §6(箇条 7.4)に従いソフトウェア変更のリスクマネジメントを実施。

## 11. トレーサビリティ

| ハザード | 事象 | RCM | 実装先 | 検証 | ソフトウェアファイル |
|--------|------|-----|-------|------|------------------|
| HZ-001 | EV-001 | RCM-002 | UNIT-003 | UT-003-01〜14, ST-003 | `src/th25s_core/src/safety_interlock.c` |
| HZ-002 | EV-002 | RCM-001 | UNIT-002 | UT-002-03〜08, ST-004 | `src/th25s_core/src/treatment_sequencer.c` |
| HZ-003 | EV-003 | RCM-003 | UNIT-001, UNIT-002 | UT-001-14〜19, ST-005 | `src/th25s_core/src/common_types.c` |

## 12. 改訂履歴

| バージョン | 日付 | 変更内容 | 変更者 |
|----------|------|---------|--------|
| 1.0 | 2026-05-10 | 初版作成。HZ-001〜003 のリスク評価・コントロール・残留リスク評価を記録。 | 開発者A |
