# ソフトウェアリスクマネジメント計画書

**ドキュメント ID:** SRMP-TH25S-001
**バージョン:** 1.1
**作成日:** 2026-05-09
**対象製品:** 仮想 Therac-25 Simple / TH25S-SIM-001
**対象ソフトウェアバージョン:** 1.0.0
**安全クラス:** C(IEC 62304)

| 役割 | 氏名 | 所属 | 日付 | 署名 |
|------|------|------|------|------|
| 作成者 | 開発者A(全ロール兼任) | 学習プロジェクト | 2026-05-09 | — |
| レビュー者 | 開発者A(全ロール兼任) | 学習プロジェクト | 2026-05-09 | — |
| 承認者 | 開発者A(全ロール兼任) | 学習プロジェクト | 2026-05-09 | — |

---

## 1. 目的と適用範囲

本書は、IEC 62304 箇条 7 および ISO 14971 に基づき、TH25S-CORE のソフトウェアリスクマネジメント活動を計画する。本プロセスの出力はリスクマネジメントファイル(RMF-TH25S-001)へ統合する。

### 1.1 用語と略語
| 用語 | 定義 |
|------|------|
| RCM | Risk Control Measure(リスクコントロール手段) |
| HZ | Hazard(ハザード) |
| SOUP | Software of Unknown Provenance |

## 2. 参照文書

| ID | 文書名 | バージョン |
|----|--------|----------|
| [1] | ISO 14971:2019 | — |
| [2] | リスクマネジメントファイル(RMF-TH25S-001) | 1.0 |
| [3] | ソフトウェア要求仕様書(SRS-TH25S-001) | 1.0 |
| [4] | ソフトウェアアーキテクチャ設計書(SAD-TH25S-001) | 1.0 |
| [5] | ソフトウェア安全クラス決定記録(SSC-TH25S-001) | 1.0 |

## 3. ハザード状況に寄与するソフトウェアの解析(箇条 7.1)

### 3.1 ハザード状況に寄与するソフトウェア項目の識別(箇条 7.1.1)

| ハザード ID | ハザード状況 | 寄与するソフトウェア項目 | 安全クラス |
|-----------|-----------|----------------------|----------|
| HZ-001 | モードとターンテーブル位置の不整合状態での照射 | ARCH-001.2 TreatmentSequencer / ARCH-001.3 SafetyInterlock | C |
| HZ-002 | 操作順序依存による安全チェック未実施 | ARCH-001.2 TreatmentSequencer | C |
| HZ-003 | カウンタオーバーフローによる安全チェックのバイパス | ARCH-001.1 CommonTypes / ARCH-001.2 TreatmentSequencer | C |

### 3.2 寄与する潜在原因の識別(箇条 7.1.2)

| 寄与項目 | 潜在原因カテゴリ | 具体例(Therac-25 事故対応) |
|---------|--------------|---------------------------|
| ARCH-001.2 | ソフトウェア機能の不正 | 状態機械の遷移許可表の誤り、前提条件チェック漏れ |
| ARCH-001.2 | タイミング・順序 | 操作者入力の順序依存(Therac-25 の race condition) |
| ARCH-001.3 | ソフトウェア機能の不正 | モード/ターンテーブル対応表の誤り |
| ARCH-001.1 | 整数演算の不正 | カウンタオーバーフロー時の 0 巻き戻り(Therac-25 の 8bit カウンタ) |
| ARCH-001.1 | 入出力の失敗 | 暗号的エラー表示による操作者の誤判断 |
| 全項目 | SOUP 起因 | CppUTest(試験専用、製品コードには非リンク) |

### 3.3 SOUP 公開異常リストの評価(箇条 7.1.3)

| SOUP ID | 情報源 | 評価日 | 該当有無 | 影響評価 |
|---------|-------|-------|--------|---------|
| SOUP-001 CppUTest 4.0 | プロジェクト公開リポジトリの Issue 一覧 | 2026-05-09 | 安全関連の既知重大不具合なし | CppUTest は試験フレームワークであり製品コード(libth25s_core.a)にはリンクされない。試験結果の信頼性に関わるのみで、患者危害に直接寄与しない。 |
| SOUP-002 GoogleTest 1.17.0 | プロジェクト公開リポジトリの Issue 一覧 / リリースノート | 2026-05-15(CR-0001 追加時) | 安全関連の既知重大不具合なし | GoogleTest も試験フレームワークであり製品コードにはリンクされない。SOUP-001 と相互排他で選択し、両方を使う場合も別実行ファイルとして共存する。患者危害への直接寄与なし。 |

### 3.4 潜在原因の文書化(箇条 7.1.4)

識別した潜在原因はリスクマネジメントファイル(RMF-TH25S-001)§4・§6 に入力する。記録項目は原因の対応ハザード・寄与項目・重大度評価とする。

### 3.5 事象シーケンスの文書化(箇条 7.1.5)

```
HZ-001 の事象シーケンス例:
  原因: モードとターンテーブル位置の整合判定の欠如 (ARCH-001.3)
   ↓
  中間状態: X線モード(高出力)でターンテーブルが電子位置のまま
   ↓
  ハザード状況: X線ターゲット非挿入のまま高出力ビームが照射される
   ↓
  危害: 患者への放射線過剰照射(死亡又は重傷)
```

その他の事象シーケンス(HZ-002, HZ-003)は RMF-TH25S-001 §4.2 に記載する。

## 4. リスクコントロール手段(箇条 7.2)

### 4.1 リスクコントロール手段の定義(箇条 7.2.1)

優先順位: 設計上の本質安全 > 保護手段 > 警告・使用情報。

| RCM ID | 対象原因 | 手段の種別 | 内容 | 実装先 |
|--------|---------|----------|------|-------|
| RCM-001 | 操作順序依存(HZ-002) | 設計安全 | 明示的状態機械による操作順序の構造的強制。モード再選択時はターンテーブル確定をリセットし再確定を強制する。 | UNIT-002 |
| RCM-002 | モード/機構不整合(HZ-001) | 設計安全 + 保護手段 | TreatmentSequencer から論理分離した SafetyInterlock による独立した最終整合性判定。 | UNIT-003 |
| RCM-003 | カウンタオーバーフロー(HZ-003) | 設計安全 | 飽和カウンタ。上限到達時に 0 へ巻き戻さず、ビームオンを拒否する。 | UNIT-001, UNIT-002 |
| RCM-004 | 暗号的エラー(横断) | 警告・使用情報 | 全エラーコードに人間可読のメッセージを対応付ける。 | UNIT-001 |

### 4.2 ソフトウェアで実装されるリスクコントロール手段(箇条 7.2.2)

RCM-001〜RCM-004 はすべてソフトウェアで実装する。各 RCM は SRS の要求事項(SRS-RCM-001〜004)として組み込み、詳細設計(SDD §4)・ユニット試験(UTPR §7)まで追跡する。

## 5. リスクコントロール手段の検証(箇条 7.3)

### 5.1 リスクコントロール手段の検証(箇条 7.3.1)

| RCM ID | 検証方法 | 試験 / 記録 ID | 結果 |
|--------|---------|-------------|------|
| RCM-001 | ユニット試験 | UT-002-03〜08, UT-002-16, UT-002-20 | 合格 |
| RCM-002 | ユニット試験 | UT-003-01〜14, UT-002-13, UT-002-14 | 合格 |
| RCM-003 | ユニット試験 | UT-001-14〜19, UT-002-17 | 合格 |
| RCM-004 | ユニット試験 | UT-001-20, UT-001-21 | 合格 |

### 5.2 新たな事象シーケンスの文書化(箇条 7.3.2)

RCM 実装自体が新たなハザード状況を生む可能性を評価した。RCM-001 の「モード再選択時のリセット」は治療準備のやり直しを生むが、これは安全側(再確認の強制)であり、新たな危害は生じない。その他の RCM についても新規ハザードは識別されなかった。

### 5.3 トレーサビリティの文書化(箇条 7.3.3)

| ハザード | 潜在原因 | RCM | RCM 実装(SRS→UNIT) | 検証記録 |
|--------|--------|------|------------------|---------|
| HZ-001 | モード/機構整合判定の欠如 | RCM-002 | SRS-RCM-002 → UNIT-003 | UT-003-01〜14 |
| HZ-002 | 操作順序依存 | RCM-001 | SRS-RCM-001 → UNIT-002 | UT-002-03〜08 |
| HZ-003 | カウンタ巻き戻り | RCM-003 | SRS-RCM-003 → UNIT-001, UNIT-002 | UT-001-14〜19, UT-002-17 |
| (横断) | 暗号的エラー表示 | RCM-004 | SRS-RCM-004 → UNIT-001 | UT-001-20, UT-001-21 |

## 6. ソフトウェア変更のリスクマネジメント(箇条 7.4)

### 6.1 変更がソフトウェアに与える影響の解析(箇条 7.4.1)

すべてのソフトウェア変更について、新たなハザード状況・既存ハザードへの影響を変更要求(CR)の審議時に解析する。

### 6.2 既存 RCM への影響の解析(箇条 7.4.2)

- [ ] 変更範囲に RCM を実装するユニット(UNIT-001〜003)が含まれるか
- [ ] RCM が依存するインタフェース・データ構造に変更があるか
- [ ] 関連する検証記録(UT)の再実施が必要か

### 6.3 解析結果に基づくリスクマネジメント活動(箇条 7.4.3)

解析結果に応じて、ハザード識別・原因識別・RCM 定義・検証のいずれか(または全部)を再実施し、RMF を更新する。本バージョン 1.0.0 のリリース時点で変更要求はない。

## 7. トレーサビリティマトリクス(ソフトウェアリスク)

| ハザード ID | 潜在原因 | 対応 RCM | SRS | UNIT | 検証試験 |
|-----------|--------|--------|-----|------|---------|
| HZ-001 | モード/機構整合判定の欠如 | RCM-002 | SRS-RCM-002 | UNIT-003 | UT-003-01〜14 |
| HZ-002 | 操作順序依存 | RCM-001 | SRS-RCM-001 | UNIT-002 | UT-002-03〜08, 16, 20 |
| HZ-003 | カウンタ巻き戻り | RCM-003 | SRS-RCM-003 | UNIT-001, UNIT-002 | UT-001-14〜19, UT-002-17 |

## 8. 改訂履歴

| バージョン | 日付 | 変更内容 | 変更者 |
|----------|------|---------|--------|
| 1.0 | 2026-05-09 | 初版作成。HZ-001〜003、RCM-001〜004、検証計画を定義。 | 開発者A |
| 1.1 | 2026-05-15 | CR-0001 反映: §3.3 SOUP 公開異常リスト評価に GoogleTest(SOUP-002)を追加。SOUP-002 も製品コード非リンクのため RCM 影響なし。HZ・RCM・トレーサビリティ(§4〜§7)は不変。 | 開発者A |
