# IEC 62304 Q&A 記録

**ドキュメント ID:** QAR-TH25S-001
**バージョン:** 1.0
**最終更新日:** 2026-05-15

---

## 1. 本書の目的

本書は、IEC 62304 のプロセス・成果物・用語に関して **学習過程で生じた質問と回答を蓄積** する場である。学習プロジェクトの利用者(開発者A 自身 + 外部読者)が、ある時点で抱いた疑問とそれに対する公式回答を記録し、後続の利用者が同じ疑問を繰り返さないようにする。

本書は IEC 62304 の規定する標準成果物(SDP〜SPRP)には含まれないが、本プロジェクトは学習目的の仮想プロジェクトであるため、教育的成果物の 1 つとして構成管理下に置く(CIL §4 の CI-DOC-QA)。

## 2. 運用ルール

- **エントリ ID 体系:** `QA-NNN`(3 桁連番、起票順)
- **文書 ID 体系:** 本書自身は `QAR-TH25S-001`(Q&A Record)
- **追加トリガ:** 利用者からの質問が発生し、口頭・チャット等で完結せず文書化する価値があると判断したとき
- **更新義務:** 回答の結果として IEC 62304 文書の修正が必要と判明した場合、対応する変更要求(CR)を起票し、本書の該当エントリにも CR ID を明記する
- **改訂履歴:** 本書末尾のテーブルに追記する。各 Q&A エントリの追加・修正は本書バージョンを `MAJOR.MINOR` で更新する

## 3. 索引

| QA ID | 日付 | 主題 | 関連文書 | 起票された CR |
|-------|------|-----|---------|--------------|
| [QA-001](#qa-001-rmf-61-リスク評価コントロール一覧の見方) | 2026-05-15 | RMF §6.1 リスク評価・コントロール一覧の見方と判定根拠 | [`RMF §6.1`](./7_software_risk_management_process/risk_management_file.md#61-リスク評価コントロール一覧) | CR-0004(RMF §4.2 EV-NNN ラベル定義の補完) |

---

## QA-001: RMF §6.1 リスク評価・コントロール一覧の見方

**起票日:** 2026-05-15 / **質問者:** 利用者 / **回答者:** 開発者A
**対象文書:** [`RMF-TH25S-001 §6.1`](./7_software_risk_management_process/risk_management_file.md#61-リスク評価コントロール一覧)

### 質問

`risk_management_file.md` の §6.1 リスク評価・コントロール一覧の見方が分からない。特に一番右の **「判定」列がどういう根拠でその値になっているか** を知りたい。表中から 2 例ほどピックアップして例を挙げて解説してほしい。

### 回答

#### 1. 表の構造(11 列の意味)

§6.1 の表は **ISO 14971 のリスク評価サイクル(分析 → 評価 → コントロール → 残留リスク評価)を 1 行 1 ハザード(事象)で記録するもの** である。11 列が以下の意味を持つ。

| 列名 | 意味 | 値の出典(同 RMF 内) |
|------|------|---------------------|
| ハザード ID | RMF §4.1 で識別したハザード番号 | §4.1 |
| 事象 ID | §4.2 で定義した具体的事象シーケンス番号(`EV-NNN`) | §4.2 |
| S | 危害の重大度。S1(無視可能)〜 S5(破局的) | §5.1 |
| P | 発生可能性。P1(ほとんどない)〜 P5(頻繁) | §5.1 |
| 推定リスク | RCM 適用「前」の S × P を §5.2 マトリクスに当てはめた結果 | §5.2 |
| RCM ID | 適用するリスクコントロール手段 | §6, SRMP §4.1 |
| コントロール種別 | 設計安全 / 保護手段 / 警告 のいずれか(ISO 14971 §7.1 優先順位) | §6.2 |
| 残留 S | RCM 適用「後」の重大度。基本的に変わらない(発生時の危害そのものは同じ) | §5.1 |
| 残留 P | RCM 適用「後」の発生可能性。RCM が機能すれば下がる | §5.1 |
| 残留リスク | 残留 S × 残留 P を §5.2 マトリクスに当てはめた結果 | §5.2 |
| 判定 | 残留リスクが §5.2 末尾の許容方針を満たすかの判断 | §5.2 |

#### 2. リスク評価の流れ(行ごとに辿る読み方)

1. **ハザード識別**(§4):機器が起こし得る危害を列挙
2. **事象シーケンス分解**(§4.2):ハザードに至る経路を `EV-NNN` で記述
3. **初期リスク推定**:S × P → §5.2 リスクマトリクス → 推定リスク
4. **RCM 適用**(§6):対策を選ぶ(優先順位は **設計安全 > 保護手段 > 警告**、ISO 14971 §7.1)
5. **残留リスク再推定**:残留 S × 残留 P → §5.2 マトリクス → 残留リスク
6. **判定**:§5.2 末尾の許容方針に照らす
   - 「許容外」→ リリース不可、対策追加が必須
   - 「高」 → **ALARP**(As Low As Reasonably Practicable、合理的に達成可能な限り低く)を適用
   - 「中」「低」「無視」→ 通常は許容(残留が「中」の場合は ALARP 思考で「これ以上の低減が合理的か」を吟味)

#### 3. 例 1:**HZ-001 行**(S5×P4 = 許容外 → RCM-002 → S5×P1 = 中 → **判定: 許容**)

これは「**設計安全による主たる RCM**」の典型例である。

| 項目 | 値 | 解釈 |
|------|----|------|
| ハザード | HZ-001 | モードとターンテーブル位置の不整合状態でのビーム照射(Therac-25 East Texas / Tyler 事故型) |
| 事象 | EV-001 | X線モード設定済みでターンテーブルが電子位置のまま → X線ターゲット非挿入で高出力ビームが直接患者に当たる(RMF §4.2) |
| 初期 S | **S5** | 過剰照射により**死亡又は重傷**が起こり得る → 破局的 |
| 初期 P | **P4** | ハードウェアインターロックなしのソフト単独判定で、操作者ミス + ソフトの順序チェック漏れが重なれば**可能性大**(10⁻³〜10⁻⁴ 程度)。Therac-25 で実際に起きた頻度感を踏まえた評価 |
| 推定リスク | **許容外** | §5.2 マトリクスで S5 × P4 = 許容外 → このままリリースは絶対不可。必ず RCM が必要 |
| RCM-002 | 設計安全(独立整合判定) | SafetyInterlock が TreatmentSequencer から論理分離(SEP-001、SAD §9)し、独立に整合性を最終判定する(SDD §4.4) |
| 残留 S | **S5** | RCM は危害そのものの大きさを下げない(もし起こったら被害は同じ) |
| 残留 P | **P1** | 独立判定で**構造的に**不整合を拒否するため発生は**ほとんどない**(10⁻⁶ 未満)。UT-003-03/04 / UT-002-13/14 / ST-003 で検証済み |
| 残留リスク | **中** | §5.2 マトリクスで S5 × P1 = 中 |
| **判定** | **許容** | §5.2 許容方針で「中」は「必要に応じて低減」レベル。本プロジェクトはこれ以上の低減は **ALARP 越え**(物理プロセス分離・MPU・ハードウェアインターロックの追加は学習プロジェクトのスコープ外で実装コスト過大、SAD §9 で明示)のため、ここで止める判断を下した |

**判定「許容」の根拠(まとめ):** 残留リスクが §5.2 許容方針の「中(必要に応じて低減)」レベルに到達し、これ以上の低減策(物理分離など)を講じることが合理的でない(ALARP 越え)と SAD §9 で評価済みのため。設計安全な RCM-002 が**主たる役割**を担っている。

#### 4. 例 2:**EV-004 行**(RCM-004 警告、**判定: 許容(補助的)**)

これは「**警告による補完的な RCM**」の典型例で、例 1 との対比が明確になる。

| 項目 | 値 | 解釈 |
|------|----|------|
| ハザード | HZ-001 / HZ-002 / HZ-003 を横断 | この事象はどの主要ハザードにも寄与する**横断的な誤判断要因** |
| 事象 | EV-004 | "MALFUNCTION 54" 型の暗号的エラー → 操作者が原因を識別できず → エラー表示をバイパスする運用習慣が定着 → 不整合状態でビームオンを継続 → 過剰照射(RMF §4.2) |
| 初期 S | **S5** | 最終的に過剰照射に至るため破局的 |
| 初期 P | **P3** | 暗号的メッセージによるバイパスは Therac-25 で実際に発生した運用パターンで、**時々**(10⁻⁴〜10⁻⁵)起き得る |
| 推定リスク | **高** | §5.2 マトリクスで S5 × P3 = 高 |
| RCM-004 | **警告**(明確なエラー表示) | `th25s_error_message()` で全エラーコードに人間可読メッセージを対応付け(SDD §4.1、UT-001-20/21 で検証済み) |
| 残留 P | **P1** | メッセージで原因を即特定でき、バイパス習慣が定着しにくくなる |
| 残留リスク | **中** | S5 × P1 = 中 |
| **判定** | **許容(補助的)** | 残留リスク値の数値そのものは「中(許容)」と同じ。**「補助的」と注記する理由は本判定列に質的な情報を載せるため** |

**判定「許容(補助的)」の根拠(なぜ「補助的」を付記するか):**

ISO 14971 §7.1 のリスクコントロール優先順位は ① **設計安全** > ② **保護手段** > ③ **警告** の順で、**警告(=本 RCM-004)は最後の手段** であり、単独で残留リスクを下げきれるとは見なさない。EV-001/002/003 に対する設計安全 RCM-001/002/003 が**主たる低減**を担い、RCM-004 は**それを補完する補助的位置づけ**で運用する、という意思表示が「補助的」の意味である。

仮に他の設計安全 RCM が存在せず、警告 RCM-004 のみで HZ-001〜003 を低減しようとした場合、ISO 14971 §7.1 の優先順位を逸脱し、**判定は「不適切」または「許容外」となる**。本プロジェクトでは設計安全 RCM-001/002/003 が他の行で主たる低減を担っているため、RCM-004 を補助として並置することが許容される。

#### 5. 「許容」と「許容(補助的)」の違い(早見表)

| 判定値 | 残留リスク数値 | RCM の優先順位上の位置 | 単独で許容可能か |
|--------|--------------|---------------------|---------------|
| **許容** | 中以下 | ① 設計安全 または ② 保護手段 | はい(主たる RCM として成立) |
| **許容(補助的)** | 中以下 | ③ 警告のみ | いいえ(他の主たる RCM と併用前提) |
| 許容外 | 高以上 | 任意 | リリース不可、対策追加必須 |

#### 6. §5.2 リスクマトリクスとの対応(早見表)

| | S1 | S2 | S3 | S4 | S5 |
|---|----|----|----|----|----|
| P5 | 中 | 高 | 高 | **許容外** | **許容外** |
| P4 | 低 | 中 | 高 | 高 | **許容外** ← HZ-001/002 の初期位置 |
| P3 | 低 | 中 | 中 | 高 | 高 ← HZ-003 / EV-004 の初期位置 |
| P2 | 無視 | 低 | 中 | 中 | 高 |
| P1 | 無視 | 低 | 低 | 中 | **中** ← 全行の残留位置 |

§6.1 表の 4 行はすべて RCM 適用後に **「S5 × P1 = 中」** に収束しており、これは「**ハザードそのもの(危害の大きさ)は変えられないが、発生可能性を構造的に押し下げる**」という安全クラス C ソフトウェア RCM 設計の本筋を体現している。

### 文書修正(本回答の準備中に発見されたギャップ)

回答を準備する過程で、**§6.1 表で参照される `EV-001` 〜 `EV-004` が §4.2 事象シーケンス節でラベル付きで定義されていない**ことに気付いた(本文中にシーケンス記述はあるが、`EV-NNN` ラベルが §6.1 で唐突に現れていた)。これは IEC 62304 §8.2.4(変更のトレーサビリティ)および ISO 14971 §5.4 の観点で改善余地があり、**CR-0004(MINOR)** を起票して以下を修正した。

- RMF §4.2 に `EV-001`/`EV-002`/`EV-003`/`EV-004` のラベル付き定義を明記(EV-004 は HZ-001/002/003 を横断する誤判断事象として新たに定義)。RMF を v1.0 → v1.1 に昇格。
- ID プレフィックス `EV-`(事象シーケンス)を CLAUDE.md / README §略語に追記(既存利用にもかかわらず未登録だった)。
- 本 Q&A 制度の導入に伴い、`QAR-`(Q&A 記録文書)・`QA-`(Q&A エントリ)の 2 プレフィックスも追加。

### 関連文書

- [`RMF-TH25S-001 §4.2 / §5 / §6`](./7_software_risk_management_process/risk_management_file.md)
- [`SRMP-TH25S-001 §4 / §5`](./7_software_risk_management_process/software_risk_management_plan.md)
- ISO 14971:2019 §5(リスク分析)/ §6(リスク評価)/ §7.1(リスクコントロール優先順位)
- CR-0004([`CRR-TH25S-001 §4`](./8_software_configuration_management_process/change_request_register.md))

---

## 改訂履歴

| バージョン | 日付 | 変更内容 | 変更者 |
|----------|------|---------|--------|
| 1.0 | 2026-05-15 | 初版作成(CR-0004)。Q&A 制度の確立と QA-001(RMF §6.1 表の見方と判定根拠)を記録。 | 開発者A |
